# AutoShop 入门教程：以你的 Easy521 储能工程为例

整理日期：2026-09-29。适用对象：汇川 Easy521-0808TN；以此前安装的 AutoShop V4.11.0.5 界面为基准。

这份教程包含软件基本操作、一个不接实际输出的离线练习、现有储能工程的阅读方法，以及网上学习入口。技术操作依据是本机安装包随附的汇川官方手册和此前实际操作记录；视频仅作为辅助学习材料。

本次只整理资料，没有连接、重新下载或启动 PLC。设备最后一次实际检查是 2026-09-28，当时 DEV 下载和程序一致性校验通过，但真机仍 STOP；不能把该历史状态当成今天的实时状态。

## 1. AutoShop 是做什么的

AutoShop 是汇川小型 PLC 的开发软件。你可以用它创建工程、声明变量、编写程序、检查编译错误、进行离线模拟，以及连接 PLC 做备份、下载和在线监控。

对于本项目，它相当于“PLC 的代码编辑器、编译器和调试器”。Python 的界面、网络库和程序文件不能直接复制进 PLC；我们把控制算法改写为 LiteST，并在工程里建立了变量和功能块。

先掌握几个词：

- **工程**：程序、变量、配置等组成的一整套文件，不只是一个 `.hcp`。
- **MAIN**：主程序。本项目在每次主扫描中从这里调用一次储能功能块。
- **LiteST / ST**：类似普通代码的结构化文本语言，本项目的控制公式用它编写。
- **LD / 梯形图**：用触点、线圈等图形表示逻辑，适合学习开关控制。
- **FB / 功能块**：有自己内部状态的代码模块，例如储能控制器需要保存计数和估计参数。使用时需要创建实例。
- **扫描周期**：PLC 重复执行程序的节拍。界面监控刷新速度不是程序扫描速度。

认识界面可以先看[官方编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 41 页；LiteST 看第 210～215 页，FB 看第 169 页起。页码指本机这份 PDF，网上其他版本可能不同。

## 2. 先认识界面和常用操作

左侧“工程管理”用来找程序、变量和配置；中间是代码编辑区；右侧工具箱用来查找指令；下方信息输出区显示编译和通信消息；底部状态栏在连接监控时显示设备状态和扫描信息。

最容易混淆的是下面几项：

| 操作 | 常用入口 | 实际含义 |
|---|---|---|
| 保存代码 | Ctrl+S | 保存到电脑，不表示已更新 PLC |
| 全部编译 | PLC → 全部编译，F7 | 检查并生成工程程序，不等于测试通过 |
| 上载 | PLC → 上载，F9 | 从 PLC 读回工程到电脑，用于备份；能否读回完整源码取决于原下载选项和权限 |
| 下载 | PLC → 下载，F8 | 把电脑工程写入当前目标，可能覆盖程序和配置 |
| 监控 | 调试 → 监控，F3 | 看变量和运行状态；其中“写入”“强制”等功能不是只读操作 |
| RUN / STOP | PLC → 运行 / 停止，F5 / F6 | 改变当前目标的执行状态，可能影响实际输出 |

这些快捷键对应本项目使用的 AutoShop 界面。初学时优先从菜单操作，尤其不要把 F8 当成“保存”。下载与运行的官方说明见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 64～66 页。

F1 可打开 H5U/Easy 指令帮助；本版本还支持在选中指令时跳转到相应说明，具体前提见同一手册第 42～43 页。遇到指令疑问，优先查与你软件版本相配套的官方手册。

## 3. 先完成一个离线小练习

目标：学习“建工程 → 建变量 → 写代码 → 编译 → 模拟 → 看结果”，不使用 X/Y 物理 I/O，不配置对现场设备的网络通信。

### 3.1 准备一个独立练习工程

1. 先断开练习电脑与现场 PLC 的 USB/网口连接，避免选错目标。断开编程线不等于设备停机或负载已隔离，不要把它当成现场安全措施。
2. 启动 AutoShop，选择“文件 → 新建工程”。
3. 工程名使用 `LEARN_E521`，放在单独的新文件夹中，例如 `E:\PLCProjects\LEARN_E521`。
4. 系列选择 `Easy500`，型号选择 `Easy521`，编辑器选择 `LiteST`。
5. 不覆盖 `BESS_E521_DEV`，也不把练习正文粘贴进现有储能工程。

新建和打开工程的官方操作见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 59～61 页。

### 3.2 建立四个变量

在左侧“全局变量”中打开变量表；没有表时，可右键新建全局变量表。在表中插入下面四项：

| 变量名 | 类型 | 初始值 | 用途 |
|---|---|---|---|
| xDemoEnable | BOOL | FALSE / OFF | 开关许可 |
| rDemoInput | REAL | 0.0 | 输入小数 |
| rDemoOutput | REAL | 0.0 | 计算结果 |
| xDemoAlarm | BOOL | FALSE / OFF | 输入绝对值大于 1.0 的提示 |

这四项均设为“不保持”，网络公开设为“私有”，软元件地址留空，不绑定实际输出。

BOOL 表示开/关；REAL 表示 32 位浮点小数。AutoShop 可以通过变量表声明变量，不必照搬其他 ST 软件的 `VAR ... END_VAR` 格式。变量操作见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 88、94 页。

### 3.3 在 MAIN 中写入教学代码

双击“编程 → 程序块 → MAIN”，输入：

```iecst
(* 仅用于独立离线练习工程，不写实际 I/O。 *)
IF xDemoEnable THEN
    rDemoOutput := MIN(0.8, MAX(-0.8, rDemoInput));
ELSE
    rDemoOutput := 0.0;
END_IF;

xDemoAlarm := ABS(rDemoInput) > 1.0;
```

含义：许可为 ON 时，将输出限制在 -0.8～0.8；许可为 OFF 时输出归零。报警变量独立判断输入，因此许可关闭后，输入超限的提示仍可为 ON。

`:=` 表示赋值；`IF ... THEN ... END_IF` 表示条件选择；语句末尾有分号。这是本次撰写的教学示例，**没有在本次操作中单独做目标编译、模拟或下载**；请按下面步骤验证，不把示例预期值当成已有测试成绩。

### 3.4 保存和编译

按 Ctrl+S，然后选择“PLC → 全部编译”。看底部信息输出，确认错误数为 0。若报错，检查变量是否已声明、类型是否正确、拼写是否一致和分号是否遗漏。

“0 错误”只说明编译器接受程序，下一步仍需运行测试。

### 3.5 进入离线调试，再查看变量

1. 选择“PLC → 离线调试”，启动厂商模拟器。
2. **先确认界面明确显示“离线调试”，不是 USB 真机或某个现场 IP。**
3. 若出现程序不一致或加载提示，只在确认目标为离线模拟器后加载当前练习程序；目标不清楚时取消，不按 F8 猜测。
4. 选择“调试 → 监控”。把四个变量添加到监控表；也可选中代码里的变量，再使用“调试 → 添加到监控表”。
5. 仅在离线模拟器中，通过监控/写入功能修改 `xDemoEnable` 和 `rDemoInput`。BOOL 使用 ON/OFF，REAL 使用相应数值。
6. 确认模拟器处于 RUN 后观察计算结果；STOP 时变量可以显示数值，但程序不执行。

依次检查以下预期：

| xDemoEnable | rDemoInput | rDemoOutput 预期 | xDemoAlarm 预期 |
|---|---:|---:|---|
| OFF | 0.5 | 0.0 | OFF |
| ON | 0.5 | 0.5 | OFF |
| ON | 1.2 | 0.8 | ON |
| ON | -1.2 | -0.8 | ON |
| ON | 1.0 | 0.8 | OFF |
| OFF | -1.2 | 0.0 | ON |

REAL 显示可能有微小舍入差异，不必要求所有小数位完全一致。只改输入和许可，不用强制输出掩盖代码问题。

离线调试的官方说明见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 730～733 页。Windows 模拟器不是实时 PLC，不能用它证明真机达到 5 ms，也不能据模拟器结果保证所有硬件、通信和保护行为一致。

## 4. 再学习 USB 连接和只读监控

这一节不是要求你现在重新下载或启动设备。初学先做“连接测试、设备信息查询、查看变量”，真机写入另行安排。

1. 按厂家要求给 PLC 独立供电；Type-C 编程线不能替代 PLC 的工作电源。接线和负载隔离由合格人员完成。
2. 用支持数据传输的 USB 线连接笔记本和 PLC 的 Type-C 编程接口。
3. 在 AutoShop 选择“工具 → 通信设置”，通信类型选 `USB`，单击“测试”。
4. 通信失败时检查电源、数据线和厂家 USB 驱动；不要仅凭 Windows 显示了一个 COM 口就判定 AutoShop 已连接成功。
5. 用“PLC → 查看 PLC 信息”核对型号和版本。
6. 需要读取变量时，打开与设备程序对应的工程，再使用“调试 → 监控”。若提示工程不一致，先查原因，不为了监控而直接覆盖设备。

USB 连接步骤见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 56～57 页；驱动问题看 [USB 驱动安装说明](</mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U USB驱动安装操作说明.pdf>)。

你的 Easy521 同时提供以太网接口，后续 Modbus TCP 联调可以使用网口；仅通过 USB 做程序维护时，不必为了连上软件随意改 PLC 的 IP。

## 5. 如何读懂现有储能工程

### 5.1 先区分三个工程

| 工程 | 用途 | 使用边界 |
|---|---|---|
| BESS_E521_DEV | 正式算法开发工程；默认禁用 | 已下载过，但未完成真机执行、时序和现场通信验收，不可直接投运 |
| BESS_E521_TEST | 厂商离线模拟器的自动验收工程 | **禁止下载到物理 PLC** |
| BESS_E521_BENCH | 专门增加启动清理和结束归零保护的硬件台架工程 | 只允许在确认隔离的台架使用；截至最后记录尚未下载执行 |

Windows 正式工程入口：

```text
E:\PLCProjects\BESS_E521_DEV\BESS_E521_DEV.hcp
```

工作区副本在 [plc/easy521/autoshop](plc/easy521/autoshop/)。备份或拷给他人时复制完整工程文件夹，不要只复制 `.hcp`。

建议阅读顺序：

1. 双击 MAIN：看输入如何传给 `fbBESS`、输出如何发布。
2. 在全局变量表查看 `g_xBESS_Enable`、`g_xBESS_Reset` 和 `g_xBESS_MeasurementsValid`。
3. 展开“功能块（FB）”，打开 `FB_BESS_AdaptiveSupervisor_Easy521`：看输入/输出定义和算法正文。
4. 看实例表：`fbBESS` 是上述功能块的一个实例，会保存自己的计数和辨识状态。
5. 右键“程序块 → 程序块属性”，查看周期和看门狗设置，先不要改配置或下载。

### 5.2 在线最值得观察的变量

- `g_xBESS_Enable`：控制许可；默认 FALSE。
- `g_xBESS_MeasurementsValid`：测量快照有效；默认 FALSE。
- `g_rBESS_Vpu`、`g_rBESS_Loading`、`g_rBESS_SOC`：电压、负载率和 SOC 输入。
- `g_rBESS_Pcmd`、`g_rBESS_Qcmd`：有功/无功指令。
- `g_iBESS_Mode`：0 正常、1 低压、2 正向过载、3 反向过载。
- `g_xBESS_ControllerReady`：已初始化标志，不等于通信健康或允许投运。

默认许可和测量有效位为 FALSE 时，即使程序进入 RUN，指令仍会归零，这是工程的设计行为。不要为了“看到它动”就给真机使能位写 TRUE。

设定 5 ms 不代表已经测到 5 ms；厂家说明程序执行超过设定周期时会按实际时间扫描，见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 67～68 页。项目测试状态见[真机与模拟器验收报告](plc/easy521/HARDWARE_COMMISSIONING_REPORT.md)。

## 6. 下载与 RUN/STOP：理解后再操作

真正写入设备前，需要先确认设备身份、备份、停机安排、负载及输出隔离，以及通信/安全联锁。储能 PCS、接触器和现场输出不能当作软件入门练习对象。

常规流程是：保留原工程备份 → 编译 → 核对当前连接目标 → 检查下载设置 → 下载 → 程序一致性校验 → 在许可条件下运行 → 在线观察。下载可能替换工程配置，保持变量与源码上载选项也需要核对。

**上载备份并不自动保证包含完整源码。** 厂家下载设置中有“下载工程源码”选项，能否完整上载还受此前下载配置和权限影响，见[编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)第 65 页。已有备份也不要用新的空白工程覆盖。

对于“下载成功，但不运行”：

- 先区分程序下载成功和设备进入 RUN；两者不是一回事。
- 在监控状态栏核对 RUN/STOP，查看“调试 → 故障诊断”。
- 核查 PLC 面板 RUN/STOP 开关和 PWR/RUN/ERR 指示灯，不要反复下载或强制输出来试错。
- 面板 RUN 灯常亮表示用户程序在运行；ERR 红灯闪烁表示有严重错误，具体看[Easy 用户手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/Easy系列可编程逻辑控制器用户手册.PDF)PDF 第 103 页。

此前启动失败的根因还没有确认，面板开关只是待排查项。即使状态显示 RUN，也不代表储能控制、真实网络和设备保护都已验收。

## 7. 官方手册：你电脑里已经有

Windows 文件夹：

```text
E:\Software\AutoShop\Manual\H5U&Easy_Manual\
```

建议按下面顺序使用：

1. [H5U&Easy 系列编程手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器编程手册.pdf)：先看“软件界面”“快速入门”，再看 LiteST、FB 和离线调试；不要一开始从第一页通读到最后。
2. [Easy 系列用户手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/Easy系列可编程逻辑控制器用户手册.PDF)：确认 Easy521 对应章节，查接口、供电、指示灯、安装与接线。
3. [H5U&Easy 系列指令手册](/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U&Easy系列可编程逻辑控制器指令手册.PDF)：遇到具体指令时查参数、类型和示例。
4. [H5U USB 驱动安装操作说明](</mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/H5U USB驱动安装操作说明.pdf>)：排查 PC 与 PLC 的 USB 驱动问题。若链接打不开，在上面的 Windows 文件夹内找同名文件。
5. [AutoShop V4.11.0.0 版本说明书](</mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/AutoShop V4.11.0.0版本说明书.pdf>)：了解 4.11 的版本前提和常见问题；不要把旧视频的菜单差异当成设备故障。

常用 PDF 页码索引：

```text
41        软件界面
42～43    F1 帮助
46～57    网口与 USB 连接
59～65    新建、编译和下载
66～68    RUN/STOP、在线修改、扫描周期
88～95    变量表、变量使用和地址绑定
169 起    功能块 FB
210～215  LiteST 基础与调用语法
730～733  离线调试
```

以上索引仅对应本机编程手册。新版手册页码可能移动，按章节名称搜索即可。

## 8. 网上资料：官方入口与辅助视频

### 8.1 官方资料下载

[汇川官方资料下载](https://www.inovance.com/portal/serviceSupport/download)。可用 `AutoShop`、`Easy521`、`H5U&Easy 编程手册` 查找；若网页为动态加载，直接在浏览器打开。软件安装包和驱动尽量从厂家获取，不需要为了跟视频学习而卸载目前能用的版本。

官方手册也说明可通过汇川官网“服务与支持 → 资料下载”、设备资料二维码或掌上汇川获取资料；依据为本机随附的厂家版本说明书。

### 8.2 官方学习专区

[汇川杯学习入口](https://course.inovance.com/page/6546037)；入口由[汇川官方学习说明](https://icup.inovance.com/helper)列出，包含 PLC 等基础知识和教学资料的学习指引。

本次确认了官方说明中的入口，但课程站抓取超时，未确认当前每门课程是否可直接播放、是否需登录。该专区覆盖多个产品，不是所有课程都针对 Easy521。

### 8.3 更贴近你设备的入门视频

[工控孙老师：《AutoShop 编程软件下载安装以及使用》及 Easy 系列课程](https://www.bilibili.com/video/BV1SFCqBFEE3/)。这是第三方作者课程，不是汇川官方发布。

从课程目录看，建议先看软件操作、软元件分类、四则运算和 FB/FC；等基础掌握后再看 Modbus TCP 客户端与服务器部分。暂时可跳过运动轴和插补章节，这是按你储能项目的需要安排的顺序。

### 8.4 较系统的软件基础视频

[《汇川 H5U / Easy 系列 PLC 应用基础》](https://www.bilibili.com/video/BV12N411e72j/)。页面目录包含软件介绍、编程基础和快速入门等内容；这是第三方分享页面，不能把上传者视作官方账号。

优先看“快速入门与基础操作”，有不熟悉的界面功能再看软件介绍。视频发布时间较早，按钮和固件前提以本机 4.11 官方手册为准。

本次核验的是视频页面检索信息与目录，没有逐集审看视频或验证播放。视频中的接线、下载、强制和运动示例不能不核对型号与隔离条件就套到你的真机上。

## 9. 推荐学习顺序

1. 第一轮：认识 MAIN、变量表、编译信息；完成第 3 节离线小练习。
2. 第二轮：打开 DEV，看懂输入、输出、许可、有效位和 `fbBESS` 的关系；只读查看，不给真机写使能。
3. 第三轮：学 USB 连接、备份、程序一致性校验和故障诊断。
4. 第四轮：学习 Modbus TCP、REAL32 字序、整帧有效位和超时保护，再安排隔离台架测试。

入门目标是：你能自己打开工程、找到 MAIN 和 FB、解释关键变量、编译工程，并在明确的离线目标上修改输入、核对结果。达到这一步后，再进入真机开发和联调会更稳妥。
