# 储能自适应控制器 PLC 代码编写与测试报告

报告更新日期：2026 年 9 月 28 日（原离线报告日期：9 月 18 日）  
目标 PLC：汇川 `Easy521-0808TN`  
编程环境：AutoShop V4.11.0.5，LiteST  
控制周期：已配置 5 ms 恒定扫描；真机实际周期尚未测量  
结论范围：代码审查、Python 镜像与闭环模拟、AutoShop 真实编译、厂商模拟器验收、USB 真机识别与正式工程下载校验

2026-09-28 更新结论：正式工程实际编译 0 错误；厂商模拟器正确用例两轮均 28/28 通过，故意错误的对照准确报出第 3 组失败；离线参考 16/16、REAL32 9/9 复跑通过。USB 真机为 Easy521 / 6.11.0.1。用户授权覆盖且确认隔离后，正式 DEV 下载成功、厂家程序一致性校验通过；但三次 RUN 请求失败（最新 16:13:26），设备仍 STOP，故障诊断显示 0 个故障。独立 BENCH 已编译，尚未下载执行；因此没有真机 28/28 成绩，也未完成真机周期验收。原生工程、原始测试 JSON 与剩余边界详见 [连接与厂商验收报告](plc/easy521/HARDWARE_COMMISSIONING_REPORT.md)。

## 一、项目目的与输入资料

本项目将 `modbus_realtime.py` 中的储能自适应控制算法移植到汇川 Easy521 PLC，并以 Simulink 模型和 Word 逻辑说明作为需求基线进行人工校核和模拟验证。

输入文件为：

1. `ieee33_bess_adaptive_R2022b.slx`：IEEE 33 节点配电网与储能模型；
2. `模型框图.docx`：信号关系、控制周期和逻辑说明；
3. `modbus_realtime.py`：Python 版控制器、Modbus TCP 通信和上位机界面；
4. 设备资料：汇川 `Easy521-0808TN`，支持 ST 和 Modbus TCP。

## 二、PLC 代码是如何编写的

### 2.1 需求提取与交叉核对

分别解析 Word、SLX 和 Python，将三者共同描述的逻辑作为移植基线。从 SLX 中提取了 `Supervisor Step` 算法、35 项参数、20 维 Unit Delay 状态、BESS 等效模型和 5 ms 采样时间。核对后确认：

- 输入为 Vpu、Pline、Qline、loading、SOC、Pess 和 Qess；
- 输出为 Pcmd、Qcmd、mode，以及 sVP、sVQ、kP、kQ 和置信度；
- 模式包括正常、低压、正向过载和反向过载；
- 低压恢复需连续 10 个健康调用；无功饱和计数满足条件时加 1、不满足时减 1，累计到 10 锁存，并非严格连续判定。只有实际调用周期为 5 ms 时，10 次调用才对应 50 ms；
- 功率与电压采用标幺值，功率基准为 2 MVA。

原 Python 界面使用 `root.after(20, poll_loop)`，实际轮询间隔至少为 20 ms，与 SLX/Word 规定的 5 ms 不一致。PLC 版以 SLX/Word 的 5 ms 为准。

### 2.2 先建立通用参考版，再针对 Easy521 收窄数据类型

首先建立了使用 `LREAL/USINT` 的通用 IEC 61131-3 ST 参考版，用于与 MATLAB/Python 双精度算法进行严格差分比较。

确定目标为 Easy521 后，根据 AutoShop LiteST 数据类型限制，另外编写了目标版：

- 测量、指令、参数和辨识状态使用 32 位 `REAL`；
- 计数器和模式使用 `INT`；
- 锁存、使能和有效位使用 `BOOL`；
- 代码中不再使用 Easy521 LiteST 不支持的 `LREAL`、`USINT` 等类型。

因 AutoShop 中功能块接口通过工程变量表创建，目标版分为“LiteST 正文”和“变量建表 CSV”。本次还依据真实 AutoShop 导出模板提供原生导入表，并建立了完整 `.hcp` 工程，不再只交付待粘贴文本。

### 2.3 算法和状态的等价移植

原控制器的 20 个延迟状态被逐项转换为功能块内部持久变量，包括：

- 低压状态、恢复计数、过载方向、无功饱和计数与锁存；
- Vpu、Pline、Qline、Pess、Qess 辨识窗口锚点；
- sVP、sVQ、kP、kQ 在线估计值；
- 四个估计置信度累加器和初始化标志。

每次 PLC 扫描都使用上一次扫描的状态，扫描结束后保留新状态，以复现 Simulink Unit Delay 行为。在不改变原运算顺序和严格比较边界的前提下，移植了：

- sVP/sVQ、kP/kQ 在线辨识、样本接受/拒绝与限幅；
- 低压投入、滞回恢复、无功优先和饱和锁存；
- 正/反向过载判断和有功指令修正；
- SOC 充放电裕度闭锁；
- Pcmd/Qcmd 及估计参数限幅；
- mode 0～3 和辨识置信度输出。

### 2.4 增加 PLC 工程安全接口

目标功能块增加了：

- `xEnable`：控制运行许可；
- `xReset`：同步清除内部状态；
- `xInputValid`：整帧测量数据有效标志。

未使能、复位或数据无效时，Pcmd、Qcmd 和 mode 立即归零；数据无效时辨识状态冻结，防止坏数据污染在线估计。通信恢复后应先 Reset，再 Enable。

### 2.5 Modbus 数据契约调整

原 Python 协议使用 64 位 `binary64`，每个量占 4 个 16 位保持寄存器。Easy521 LiteST 目标版采用 32 位 `REAL/binary32`，每个量占 2 个寄存器：

| 数据 | 保持寄存器 | 方向 |
|---|---:|---|
| Vpu | 0～1 | 输入 |
| Pline | 2～3 | 输入 |
| Qline | 4～5 | 输入 |
| loading | 6～7 | 输入 |
| SOC | 8～9 | 输入 |
| Pess | 10～11 | 输入 |
| Qess | 12～13 | 输入 |
| Pcmd | 14～15 | 输出 |
| Qcmd | 16～17 | 输出 |

建议字节/字顺为大端 `ABCD`，但必须用 `1.0`、`-1.0`、`0.95` 在真实通信两端进行验证。若对端协议不能从 binary64 修改为 binary32，应增加 PC 协议网关进行精度转换，不建议在 Easy521 内手工模拟 double。

### 2.6 CLI 开发边界

PLC 代码可以在 CLI 工作流中完成文本编辑、版本管理、静态检查、参考镜像测试和 CI 自动回归；本项目的 25 个离线测试就是通过 CLI 执行的。但 Easy521 工程创建、LiteST 真实编译、硬件配置、下载、在线监视和 Trace 仍需要 AutoShop。除非汇川对所用 AutoShop 版本另行提供可文档化的命令行编译接口，否则不应把通用 ST 命令行检查当成 Easy521 目标编译。

## 三、测试是如何进行的

### 3.1 人工代码审查

将 LiteST 目标代码与 Python/SLX 逐段比对，重点检查：

- 34 个实际参与计算的参数是否一致；
- 20 个内部状态的含义、初值和更新时机；
- sVQ、sVP、kP、kQ 的更新顺序；
- 低压模式优先于过载模式；
- 所有严格/非严格比较边界；
- 除零保护、平方根非负保护、指令限幅和失效安全路径；
- Easy521 目标源码和变量表中是否残留不支持的数据类型。

人工审查未发现控制公式、状态更新顺序或限幅逻辑的移植错误。

### 3.2 通用双精度参考测试

通用参考版执行 16 个测试方法，包括四种工作模式、全部严格门限、SOC 闭锁、10 周期锁存/恢复、在线辨识、除零保护、安全接口、100,000 个连续周期的逐状态差分和 6 秒闭环仿真。

该层的作用是先证明“移植的算法和原始 Python/SLX 一致”，再单独评估 Easy521 使用 REAL32 所引入的数值差异。

### 3.3 Easy521 REAL32 专用测试

建立了只使用 NumPy `float32` 运算的 Easy521 可执行镜像，并执行 9 项专用测试：

1. LiteST 正文不含 `LREAL/USINT/UDINT` 等目标不支持类型；
2. 两个变量表仅使用 `BOOL/INT/DINT/REAL` 和目标 FB 类型；
3. binary32 寄存器 0～17 连续、每量 2 寄存器，大端编解码往返一致；
4. 正常、低压、正向过载、反向过载及指令值；
5. 精确第 10 扫描锁存和恢复；
6. Input invalid 时安全输出和状态冻结；Disable/Reset 另在通用参考与厂商模拟器中验证；
7. 100,000 组独立随机输入与原 Python binary64 控制器比较；
8. 100,000 个长序列 REAL32 扫描的模式覆盖、有限性和限幅不变式；
9. 6 秒、1,200 扫描的 REAL32 储能闭环模拟。

### 3.4 闭环模拟工况

使用 SLX 中 BESS Step 等效方程，参数为 Ts=5 ms、Pmax=0.8 pu、Qmax=0.4 pu、SOC 初值 0.6、电池容量 0.5 MWh、效率 0.95、有功/无功时间常数 100/50 ms。总时长 6 秒，依次施加正常、低压、恢复、正向过载、再次正常和反向过载。

### 3.5 实际 AutoShop 工程与厂商运行测试（本次新增）

建立 `BESS_E521_DEV` 正式算法工程，导入 19 个全局变量、58 个 FB 变量和一个 FB 实例，真实编译为 0 错误；设定 5 ms 恒定扫描与 100 ms 看门狗，并重开确认。

另存为 `BESS_E521_TEST`，保留完全一致的原生 FB，只替换 MAIN 为 28 组固定输入/期望值的逐扫描测试。每组先复位，每次主扫描只调用 FB 一次，共 234 次调用；正确用例两轮均 28/28。结果从本机厂商模拟器 D 寄存器经只读 Modbus FC03 读取，并保存原始 JSON。故意将一组 Qcmd 期望由 0.30 改成 0.31，准确得到该组失败；随后恢复正确测试再运行通过。

该项测试不是 Python 镜像，也没有下载到 USB 真机。模拟器约 15～16 ms 的显示周期不能代替真机 5 ms 验收。

### 3.6 物理 USB 下载与启动检查

保留原 PLC 上传备份，并重新验证其校验和。在获得覆盖权限及隔离确认后，通过 AutoShop USB 下载默认禁用的 DEV，15:15:34 显示下载成功；15:16:14 厂家程序校验确认工程与 PLC 一致。

初始两次 RUN 请求都返回“未能正确切换至运行状态”；用户请求重新尝试后，16:13:26 第三次仍失败。在线监控仍 STOP，使能/测量有效/Ready 均 OFF，P/Q 与 mode 为零，故障诊断再次读回 0 个。已请求检查面板 RUN/STOP 开关和指示灯；根因尚未确证。这些零值是 STOP 读回，不是算法执行测试。第三次重试没有重复下载或修改控制代码。

另建硬件专用 BENCH（943 行 MAIN，0 错误编译），使用相同 FB 和 28 组固定向量，增加 M8002 首周期清理及测试结束持续复位、禁用、指令归零保护。BENCH 尚未下载，真机当前保留 DEV。未把模拟器专用 TEST 用于硬件。

## 四、测试结果

### 4.1 总体结果

| 测试集 | 结果 |
|---|---|
| 通用 IEC 参考版 | 16/16 通过 |
| Easy521 LiteST/REAL32 目标版 | 9/9 通过 |
| Python 语法编译检查 | 通过 |
| AutoShop 目标编译 | 正式与测试工程均 0 错误 |
| 厂商模拟器逐扫描测试 | 正确用例两轮均 28/28 通过 |
| 厂商模拟器错误对照 | 准确识别第 3 组、第 1 步失败 |
| USB 真机识别 | Easy521 / 6.11.0.1；只读 |
| 真机 DEV 下载与程序一致性 | 下载成功；厂商一致性校验通过 |
| 真机 RUN 与硬件固定向量 | 启动请求三次失败，仍 STOP；硬件用例未执行 |
| 独立硬件 BENCH 编译 | 0 错误，未下载 |
| 储能程序真机运行、周期和现场通信 | 尚未执行 |

实际离线命令输出：

```text
Generic reference: Ran 16 tests ... OK
Easy521 REAL32:   Ran 9 tests ... OK
```

2026-09-28 两个离线测试集重新执行，仍为 16/16 与 9/9。以上运行时间受计算机负载影响，不代表 PLC 扫描时间。Easy521 能否稳定满足 5 ms，必须在目标 CPU 上在线测量。

### 4.2 REAL32 与原双精度算法的误差

100,000 组独立随机输入的比较结果：

| 指标 | 结果 |
|---|---:|
| mode 不一致次数 | 0 |
| Pcmd 最大绝对误差 | `1.11742384817e-06 pu` |
| Qcmd 最大绝对误差 | `1.57952308788e-07 pu` |
| 指令非有限或越界 | 0 |

这些差异是 binary64 收窄为 binary32 的正常舍入误差。在本测试范围内未导致模式判断改变，且小于专用验收容差 `2e-6 pu`。

### 4.3 功能和边界结果

| 测试项目 | 结果 |
|---|---|
| 34 个控制参数和 20 个状态映射 | 通过 |
| 四种工作模式 | 通过 |
| 低压投入、滞回和第 10 扫描恢复 | 通过 |
| 无功饱和第 10 扫描锁存 | 通过 |
| 正/反向过载和 SOC 闭锁 | 通过 |
| 辨识更新、拒绝、滤波和限幅 | 通过 |
| 除零和平方根非负保护 | 通过 |
| Reset/Disable/Input invalid | 通过 |
| binary32 地址连续性和编解码 | 通过 |
| 100,000 组单周期精度比较 | 通过 |
| 100,000 扫描 REAL32 长序列不变式 | 通过 |
| 1,200 扫描储能闭环模拟 | 通过 |

### 4.4 REAL32 闭环模拟结果

| 阶段 | 模式 | 结果 |
|---|---|---|
| 正常 | mode 0 | Pcmd=0，Qcmd=0 |
| 低压 | mode 1 | Vpu 从 0.910000 最高提升到 0.979829 pu |
| 低压恢复 | mode 1→0 | 第 10 个健康周期（50 ms）退出低压 |
| 正向过载 | mode 2 | Pcmd 最高约 0.321291 pu，40 周期后 Pline 最低约 0.928724 pu |
| 再次正常 | mode 0 | 指令归零，储能功率按一阶模型回落 |
| 反向过载 | mode 3 | Pcmd 最低约 -0.321291 pu，40 周期后 Pline 最高约 -0.928724 pu |

仿真结束 SOC 为 `0.599711`，全程位于 0.1～0.9 的储能模型许可范围内。

## 五、发现的问题、风险与限制

1. **原 Python 周期不一致**：Python 界面为 20 ms，模型要求为 5 ms；目标版已按 5 ms 编写。
2. **通用 ST 不能直接用于 Easy521**：上一级的 `LREAL/USINT` 代码仅作双精度参考；实际 AutoShop 工程应使用 `plc/easy521/` 目标版。
3. **Modbus 协议发生变更**：目标版为 binary32，对端必须同步修改，或使用 PC 网关转换。
4. **AutoShop 编译及厂商模拟器已通过，真机尚未运行储能程序**：本次完成实际工程编译与厂商执行测试，不宣称“储能程序已在 Easy521 真机运行通过”。
5. **厂商 Modbus 功能块尚未绑定**：已确定 AutoShop 版本并给出寄存器契约和逻辑变量，但仍需确定 PLC 是客户端还是服务器、对端 IP/端口/站号及实际映射。
6. **5 ms 是目标任务周期，不是已证明的网络周期**：通信任务应整帧发布最新快照，控制任务不得阻塞等待 Modbus。
7. **通信失效安全仍需设备保护**：PLC 计算出零指令不等于变流器已收到零指令；变流器必须有通信心跳、指令超时和本地保护。
8. **离线模拟不替代实机验收**：尚需目标 CPU 最坏执行时间、通信故障注入、SIL/HIL 和真实变流器联调。
9. **饱和计数语义必须准确描述**：现有算法是递增/递减计数到 10 的锁存；若现场需要严格连续 10 次满足，须确认需求后修改，不应误写为现有算法已满足。
10. **完整应用尚未完成**：当前原生 DEV 是算法工程，未绑定测量来源与输出目的，也未验证半帧、NaN/Inf 的通信层拦截；TEST 禁止下载到真机。

## 六、结论

针对汇川 Easy521-0808TN 已完成 LiteST/REAL32 专用移植、变量建表清单、5 ms 主程序调用正文和 binary32 Modbus 寄存器契约。

经过人工审查、通用参考版 16 项测试、Easy521 目标版 9 项测试、200,000 规模的 REAL32 随机检查（100,000 组单扫描精度比较 + 100,000 扫描长序列）以及 1,200 扫描闭环模拟，离线测试全部通过。REAL32 未引入模式不一致，最大指令误差为 `1.12e-6 pu` 级别。

本次新增正式/测试工程的 AutoShop 零错误编译，以及两轮 28/28 厂商模拟器验收和准确失败的错误对照。因此，当前严谨结论是：**Easy521 控制逻辑通过离线验证、目标编译和厂商模拟器固定用例验收；仍未完成真机储能执行、实时周期和现场通信验收，不得直接投运。**

正式投运前必须完成：

1. 已完成 AutoShop 建工程及零错误编译；后续任何接口/参数修改仍须重新编译、审查警告并回归；
2. 在 Easy521 CPU 上确认 5 ms 恒定周期及最坏执行时间；
3. 完成实际 Modbus 功能块、超时、心跳、重连和原子快照；
4. 用已知浮点数校验寄存器偏移、字节序和字顺；
5. 完成 Simulink SIL/HIL、故障注入和变流器实机联调；
6. 验证电流、视在功率、SOC、温度、绝缘、急停和故障联锁。

## 七、相关交付文件

- 本次真实编译与厂商验收报告：`plc/easy521/HARDWARE_COMMISSIONING_REPORT.md`
- 原生 AutoShop 正式工程：`plc/easy521/autoshop/BESS_E521_DEV/BESS_E521_DEV.hcp`
- 原生 AutoShop 模拟器专用工程：`plc/easy521/autoshop/BESS_E521_TEST/BESS_E521_TEST.hcp`
- 原 PLC 上传备份：`plc/backups/E521BKP_20260928_112820/`
- 原始测试 JSON、编译截图与工程哈希：`plc/easy521/evidence/`

- Easy521 控制功能块正文：`plc/easy521/FB_BESS_AdaptiveSupervisor_Easy521_body.st`
- Easy521 功能块变量表：`plc/easy521/FB_BESS_AdaptiveSupervisor_Easy521_variables.csv`
- 5 ms 主程序正文：`plc/easy521/MAIN_5ms_body.st`
- 主程序变量表：`plc/easy521/MAIN_5ms_variables.csv`
- REAL32 Modbus 寄存器表：`plc/easy521/modbus_register_map_real32.csv`
- AutoShop 接入说明：`plc/easy521/README.md`
- Easy521 专用测试：`plc/easy521/tests/run_easy521_validation.py`
- Easy521 专用验收明细：`plc/easy521/VALIDATION_REPORT.md`
- 通用双精度参考版和测试：`plc/`、`plc/tests/run_full_validation.py`
