# Easy521 的 A9、B9 与 24 V 负载接线

2026-10-19。适用范围为官方用户手册所列的 **Easy521-0808TN / Easy521-0808TP**。用户已明确此前“EC121”指 Easy521；初稿时后缀未知，后续已确认 TN，见下节。具体负载仍未确认。下列两种输出接法必须按实际型号选择，不能把两幅图混接；这份说明没有进行新的带载测试或设备操作。

## 本次设备的后续确认

用户在上述说明交付后明确补充“我这是TN”。因此本次按 **TN / NPN漏型输出**接法解释：**B9（COM）接负载电源0V；24V直流指示灯模块正端接+24V，负端接B1（Y0）**。A9仍为输入SS，不因TN后缀就与B9短接。原先未知后缀的阶段记录保留，新的确认独立入证据目录。具体负载及额定值仍待确认，未进行新接线或带载测试。

## 先认清端子

| 丝印 / 编号 | 功能 | 如何理解 |
|---|---|---|
| X0～X7 / A1～A8 | 数字量输入 | 接按钮、传感器等输入信号 |
| **SS / A9** | **输入公共端** | 8 路 X 输入共用；其接 +24 V 还是 0 V 取决于输入回路 |
| Y0～Y7 / B1～B8 | 数字量输出 | 晶体管开关控制外部负载；不是一组任意电压的干接点 |
| **COM / B9** | **输出公共端** | 8 路 Y 输出共用；TN 接负载电源 0 V，TP 接负载电源 +24 V |
| PLC 供电口 +24V / 0V | 本体直流电源输入 | 电源正极接 +24V，负极接 0V；与 I/O 的 A9/B9 分清 |
| PE | 本体接地端，手册定义为功能地 | 按该型号手册接地；不把它当作负载回流端，也不据名称额外推定保护等级 |
| RS485 GND | 通信参考地 | 不把它当作任意负载的输出公共端；手册要求 PE 不接 GND |

因此，“A9 和 B9 是公共端吗”的答案是**是，但分别属于输入和输出两组回路**。它们不是天然等价的两个地端，不应默认短接。若你看到的是电源模块上的 `L / N`，其中 N 是交流输入侧的中性线，不能当作 24 V 直流输出的负极；直流侧应辨认 `V- / -V / 0V` 等明确标识。

## 用一只额定 24 V DC 指示灯理解输出

下面说的是自带限流、额定 24 V DC 的小功率指示灯模块。普通裸 LED 不能直接接 24 V。Y0 的实体端子是 B1，不要把面板的 Y0 指示灯误当作接线孔。

**TN：NPN / 漏型输出。** 导通时，Y0 为负载接通回到 0 V 的路径：

```text
负载电源 +24 V ── 指示灯正端
                  指示灯负端 ── Y0（B1）
负载电源   0 V ───────────────── COM（B9）
```

此时：**电源负极接 B9，灯的负端接 Y0**。若将灯两端直接接在电源正负极上，灯会一直亮，PLC 无法控制它。

**TP：PNP / 源型输出。** 导通时，Y0 为负载接通来自 +24 V 的路径：

```text
负载电源 +24 V ───────────────── COM（B9）
                  Y0（B1） ── 指示灯正端
负载电源   0 V ─────────────── 指示灯负端
```

此时：**电源负极接灯的负端，B9 接正极**。不要把 TN 的 B9 接法直接用到 TP。可以用同一只合适的 24 V 电源为本体和小灯供电，但本体供电口与输出 COM 的线仍须分别按图接好，不能假定它们内部已经短接。

A9 在上述灯测试中不承担负载回路，不需要为了点亮 Y0 灯而把 A9 与 B9 相连。以后接按钮或传感器时，再根据输入接线图配置 SS；TN/TP 是输出类型后缀，不能据此省略输入回路的核对。

## 现有程序与负载限制

上一轮[台架记录](../research/firmware/20-powered-led-bench-2026-10-19.md)最后保留了 Y0 跟随 M8013 的闪灯程序和 RUN 状态。接上负载可能立即动作。**接线前断开 PLC 和负载电源，包括 Type-C；只松接线端子，不需拆开机壳。** 本轮没有重新确认当前接线或操作设备。

官方输出规格按负载类型分别限定，不能只看“0.5 A”：

| 负载类型 | 单点上限 | 8 点合计上限 |
|---|---:|---:|
| 电阻负载 | 0.5 A | 2 A |
| 电感负载 | 7.2 W | 24 W |
| 电灯负载 | 5 W | 18 W |

输出电压等级为 24 V DC ±10%。手册对电感负载给出的最高输出频率为 0.5 Hz；现有灯程序使用完整周期 1 秒的 M8013，不应直接改接继电器反复吸合。继电器、电磁阀等直流感性负载还需按图外接续流二极管，阴极接线圈正电位一端。电机动力回路应经与其匹配的驱动器或接触器控制，不把电机电源直接接到 Y0。

面板灯亮灭已经有人工实测，但没有测量 Y0 端子电压、电流、负载能力或电气保护动作。接入真实负载须核对具体器件额定值与完整型号，不能把此前无负载闪灯记录当作带载验收。

## 官方依据

本机 AutoShop 附带的官方《Easy系列可编程逻辑控制器用户手册》，177 页，SHA-256 `e793971a545f5b4c89e067957ac73973546f6df354f586a62c041995df5dc5da`。本次重新读取并查看了相关图，引用的是整本 PDF 的页码：

- 第 134 页：TN 为漏型、TP 为源型晶体管。
- 第 137～139 页：本体供电/通信端子、PE 与 GND、24 V 规格。
- 第 140～142 页：输入/输出规格、按负载分类的限值与保护。
- **第 151 页：A9=SS，B9=COM，B1=Y0。**
- 第 152 页：输入/输出回路与续流二极管说明。
- **第 153 页：TN 接线图；第 154 页上部：TP 接线图。**

本地原文件为 `/mnt/e/Software/AutoShop/Manual/H5U&Easy_Manual/Easy系列可编程逻辑控制器用户手册.PDF`；官网或设备二维码可查对应型号手册。网上其他版本的独立页码可能不同，接线应看准确型号和电源极性，不能照着端子在画面中的位置猜。
