# Easy521-0808TN LiteST 目标版验证报告

验收日期：2026-09-18；实际目标编译与厂商模拟器更新：2026-09-28  
目标：汇川 Easy521-0808TN / AutoShop LiteST  
被测对象：`FB_BESS_AdaptiveSupervisor_Easy521_body.st`、两个变量表、`MAIN_5ms_body.st` 和 REAL32 寄存器表

## 1. 验收结论

| 验证层级 | 结果 | 说明 |
|---|---|---|
| LiteST 数据类型静态兼容性 | 通过 | 正文不含 `LREAL/USINT/UDINT` 等非目标类型；变量表仅使用 BOOL/INT/DINT/REAL |
| 功能与边界 | 通过 | 四种模式、10 扫描锁存/恢复和失效安全路径通过 |
| REAL32 数值一致性 | 通过 | 100,000 组单扫描中 mode 不一致为 0，P/Q 最大误差均小于 `2e-6 pu` |
| REAL32 长序列稳定性 | 通过 | 100,000 扫描覆盖 mode 0/1/2/3，输出和辨识量全部有限且未越界 |
| BESS 闭环模拟 | 通过 | 6 秒、1,200 扫描六阶段工况通过 |
| REAL32 Modbus 契约 | 通过（静态） | 0～17 连续，9 个 binary32 值大端往返正确 |
| AutoShop 实际编译 | 通过 | V4.11.0.5 正式与测试原生工程均 0 错误 |
| 厂商模拟器逐扫描验收 | 通过 | 正确用例两轮均 28/28，每轮 234 次主扫描 |
| 厂商模拟器错误对照 | 通过（预期失败） | 故意错写 Qcmd 期望；准确报出第 3 组第 1 步失败 |
| USB 真机识别与原程序备份 | 完成 | Easy521 / 6.11.0.1；原工程备份仍保留 |
| USB 真机 DEV 下载与一致性校验 | 通过 | 用户授权并确认隔离后下载成功，厂商程序校验一致 |
| 真机启动 | 未通过 | 三次 RUN 请求失败，最新 16:13:26；设备仍 STOP，故障诊断显示 0 个，待检查面板开关 |
| 隔离硬件 BENCH | 编译通过，未执行 | 新建独立工程，943 行 MAIN，0 错误；未下载，无硬件用例成绩 |
| Easy521 真机周期和 Modbus | 待执行 | 需在目标 CPU 和实际网络上验证 |

结论：**目标版已通过离线算法验证、真实 AutoShop 编译及厂商模拟器固定向量验收；正式投运结论仍需真机执行、时序和通信测试。** 本次方法、原始 JSON 与全部限制见 [厂商验收报告](HARDWARE_COMMISSIONING_REPORT.md)。

## 2. 执行方法和实际结果

```bash
python3 plc/easy521/tests/run_easy521_validation.py
```

```text
Ran 9 tests
OK
```

2026-09-28 重新执行，仍为 9/9；通用参考测试同时复跑为 16/16。两者都是 Python 镜像测试，不与新增厂商模拟器的 28 组用例混为一谈。

九项测试分别验证：

1. LiteST 正文数据类型和基本结构；
2. FB/主程序变量表的数据类型；
3. REAL32 Modbus 寄存器连续性与编解码；
4. 四种模式与指令值；
5. 第 10 扫描锁存与恢复；
6. 数据无效时输出归零和状态冻结；
7. 100,000 组 REAL32 与原 binary64 控制器的单扫描比较；
8. 100,000 扫描 REAL32 长序列不变式；
9. 6 秒 REAL32 闭环储能模拟。

## 3. REAL32 精度结果

| 指标 | 实测值 |
|---|---:|
| 单扫描随机样本数 | 100,000 |
| mode 不一致数 | 0 |
| Pcmd 最大绝对误差 | `1.11742384817e-06 pu` |
| Qcmd 最大绝对误差 | `1.57952308788e-07 pu` |
| 验收容差 | `< 2e-6 pu` |

另外执行的 100,000 扫描状态序列中，四种模式均出现；Pcmd、Qcmd、sVP、sVQ、kP、kQ 和 confidence 均保持有限并符合设计限幅。

## 4. 闭环模拟结果

| 项目 | 实测结果 |
|---|---:|
| 仿真时长/扫描数 | 6 s / 1,200 |
| 低压阶段 Vpu | 0.910000 提升至最高 0.979829 pu |
| 低压恢复退出 | 第 10 个健康扫描，50 ms |
| 正向过载 Pcmd 最高 | 0.321291 pu |
| 正向过载 40 扫描后 Pline 最低 | 0.928724 pu |
| 反向过载 Pcmd 最低 | -0.321291 pu |
| 反向过载 40 扫描后 Pline 最高 | -0.928724 pu |
| 最终 SOC | 0.599711 |

## 5. 投运前剩余验收

1. 已完成原生工程、变量表导入与零错误编译；后续接口修改须再次编译并回归。
2. 设置 5 ms 恒定周期，在 CPU 上测量实际周期、最坏执行时间和看门狗余量。
3. 根据实际通信拓扑实现 Modbus 客户端或服务器，不得在 5 ms 控制正文内阻塞等待网络。
4. 验证寄存器 0/1 基偏移、字节序、字顺、超时、断线重连和整帧原子快照。
5. 注入断网、半帧、NaN/Inf、越界数据、PLC 热启动、变流器拒绝指令等故障。
6. 完成 Simulink SIL/HIL、变流器联调和设备级保护验收。

周期配置已重开确认为 5 ms，但 Windows 厂商模拟器显示约 15～16 ms，不能替代真机周期证据。无功饱和计数是递增/递减计数到 10，不是条件不成立就清零的严格连续计数。测量无效位的归零测试也不代表通信层已经实现 NaN/Inf、半帧或越界报文过滤。
